# 电气 CAD 项目规则入口

阳台灯、过道照明及入口开关执行当前规则索引中的“照明布点前的建筑依据与跨层复核”。

常规住宅整套审核稿以收到资料至交付 DWG 的连续历时 25–35 分钟为目标。使用共享 build.json 新建整套时，按 `work/electrical-plot-batch/三项复核.md` 的“整套审核稿提速”通过 `submit_review.ps1` 入池。准备阶段确定各专业楼层、校准符号和底图，首次提交检查实际插块指令。最终统一回读和全套试打。交付报告区分新项目、历史项目回放及局部修订。

监控摄像头转角定位：有安防需求时在首层优先选建筑东南、西北的实际外凸角。沿相邻两侧外墙辨认凸角，有固定包柱时取柱身两外侧面交点，排除柱帽线脚、轴线交点、图框角和墙中代替点。以样板块的安装基点对准角点，按室外相邻两侧通行区域复核朝向与墙柱遮挡；双镜头、云台或固定镜头按实际选型核定视场。ADD线沿墙接到图例端口，原生引注指准该台。定稿独立变换嵌套柱块顶点和相机安装基点至同一坐标系核对，并试打首层平面；设备和高度未定时仅确认点位，覆盖范围列待核。

电气审核稿三项复核（所有新图与修订图）：制图前按实际底图区分各边总尺寸、轴间尺寸、门窗细分、辅助框与轴号；逐层递归到嵌套块，分别列清理、保留清单。市政室外箭头取本项目确认的进户位置，动力线连续接总箱，MEB 至总箱保护母排独立表达。插座图例保持样板实尺，先为轴号、尺寸、图名和标题栏留位，再整体放入净空。局部修订也复核所有复用同一底图的图页。定稿共用一次原生回读，执行 work/electrical-plot-batch/verify_electrical_review.py；有冲突先调整受影响页再试打，缺依据或未查清不得记为通过。输入与覆盖范围见 work/electrical-plot-batch/三项复核.md。

底图外围尺寸按图示含义区分：保留总尺寸、轴间定位尺寸、轴线与轴号，清除靠墙的门窗细分尺寸、内部细部尺寸及独立尺寸辅助框。须递归检查轴网、底图等嵌套块，不得按图层整删或只按尺寸中心坐标过滤。尺寸对象自带的必要界线随保留尺寸保留。各层建立待清理和须保留实体清单，最终回读时用 work/electrical-plot-batch/verify_background_cleanup.py 对照，各边再核对显示。

审核稿提速：同样板首次布点前运行 work/electrical-plot-batch/review_preflight.py sockets <样板副本目录> <项目校准JSON>，校准文件用于实际组装。样板哈希改变则重新量取原生安装边及朝向。绘制前运行该脚本的 sheets <设计JSON> --weak-floors <本项目应出弱电平面的楼层列表>，并以 --mount-widths 传入本次样板实测安装边宽度，提前校核同墙强弱电点位；摄像头默认只在一层，其他楼层须有明确需求。根据已保存审核稿修订时先核对来源哈希，在副本增改受影响页，同步目录、图号、布局、跨页引用与立管。最终统一回读和试打。常规项目以25至35分钟为优化目标，记录新项目全流程与局部修订各自的实际用时。

插座方向以已确认的样板平面和陈诚 V02 为准。“实际贴墙边”指半圆弧顶处与墙平行的原生安装长直线。长直线全宽贴所属房间的实际墙面，半圆弦及主体在室内侧，短柄指向墙体。先从样板墙和原生块独立量取，再从保存后的 DWG 回读实际长直线和弦，分别检查贴墙偏差及所在侧。开关面板及 LEB 等箱体按各自图例校核。

默认按准备绘制、受影响页修订、定稿集中验收执行。原生回读一次供多项检查共用，中间仅试打受影响页，定稿全套试打；按 electrical-dwg/references/background-native-cad.md 接入后台打印批次。

2026-11-20最新反馈补充：恢复完整图框右栏竖线与短连接件；套卫/衣帽间附属控制按实际动线设在其门外邻近共用干区，卧室主灯入口与床头双控保留；供电与控制合并检查物理管线路径，不能仅以供电树自身无环判去冗余通过。按Skill对应参考逐项回读及试打。

V35：生成与交付执行[开关、插座逐点定位与出图验收](references/placement-verification.md)。逐点读取实际安装边与可见支承面，核对门弧、操作侧、柱体遮挡、家具洁具、跨图面板冲突和接线；独立核对应设数量并逐点试打。未通过不得宣称定位完成；续作核对规则、文件哈希和覆盖清单。所有图纸默认家用，其他明确条件要求除外。三组套间缺组合原件时暂并排单联双控与双联；床头遇柱角可在同柜宽内小幅移插座，底图不得移动。

2026-11-20 用户补充：缺双联双控原生样板时，套间入口先并排单联双控与单联两个原生面板；取得对应原生样板后再按样板替换，详见Skill的branch-circuits-and-switches.md。

2026-11-20 用户补充：无结构图时不生成基础接地图，待用户提供结构图后再生成；本次及以后项目均适用。目录、页数、布局与验收页清单同步排除该页，不以建筑首层替代结构依据。屋顶防雷继续按现有建筑资料绘制，依赖结构的引下线柱筋及贯通性列为待核。

当前执行V35，先读当前规则索引。屋面外围随形闭合、内部脊线不自动描防雷线，保留原生标高；两页说明完整引用最新截图6条原文，使用TCH_MTEXT并逐字回读，执行Skill的roof-lightning-v34.md。LEB0.5m及四根≥φ12的引下线短注与图例同步，技术待核项不得记为已通过。清理底图完整保留建筑固定装饰柱、柱体、柱脚、柱帽及关联线脚，按原图逐层核对实际几何和最终显示，详见Skill的sample-fidelity.md。后续电气项目复用已确认的照明就近直连与去冗余、入口AM靠外和AL靠内、插座实墙支承及台盆/马桶避让、跨层接灯TCH_MULTILEADER、ADD完整贴墙及1:100弱电WF35表达。按Skill对应参考文件逐层回读和试打，V31实际出图计时继续执行。

生成与交付执行 [V23 箱位、室外进线箭头与客厅弱电](references/panels-service-and-weak-plan.md)。按 [住宅电气 V22](references/residential-electrical-v22.md) 布灯、连线、逐箱逐相复算，并对照设备图例表逐项校核开关原生块。

V21：楼梯间逐层采用样板吸顶灯，灯位取实际休息平台通行区中心，安装于上方休息平台板底；楼梯通达的最顶层装于该平台上方的屋面板底。逐层对位平台、梯段、洞口及屋面，复核板底与净高；支承资料不足时标记待核。卧室和内卫的入口开关按各自门洞及可达的操作侧定位。执行下列照明、开关规则中的 V21 校核。

## 本机 CAD 并发设置（2026-11-19）

生成任务统一使用 `./cad_pool/pool.ps1`：最多 5 个 CAD 工作进程，运行与排队等未结束任务合计最多 5 个。先读 `cad_pool/使用说明.md`，按任务包契约提交并启动调度器；各聊天共用此池，不能另开一组 5 进程。每个任务独立进程、隐藏桌面、Profile、控制目录与输出；不复用公共 current_work.txt/native_request.txt 或公共临时 LISP。旧生成器须消除共享路径再接入；公共资源只读。此设置不授权重跑旧项目或终止已有非池内 CAD。

在本工作区生成或修改电气 DWG 前，先读取 `电气绘图当前规则索引.txt` 及其指向的最新规则。用户本次明确要求优先于历史文件。

- 历史 `output` 中的脚本是历史实现，不能作为规则本身；复用前先消除与最新规则冲突的代码。
- 电气前置页执行 V09。目录、全部说明和独立的通用配电系统图二整页继承，只更新对应项目字段。配电系统图一按样板完整的箱组和支路表达当前项目实际回路。以 [规则与样板清单](references/front-sheet-template.md) 逐页对照，运行原生图纸版式交付检查。
- 插座平面不显示回路连接线、引出箭头及 `AL1-WC1`、`AL1-WH1` 等回路引注。系统图保留真实回路编号；不得以“每回路只标一次”为例外。
- 每张插座平面执行 [通用图例规则](references/socket-legend.md)，在图框内按样板实际尺寸复制符号、表格和 16 条说明，逐张回读校核。
- 插座布点执行 [V19 房间与设备规则](references/socket-placement.md)，逐间核对定位依据、数量、安装面和回路归属。
- 电视、数据端口按户仅画客厅 TV、TD 点组及从 ADD 至该点组的一条贴墙线路。有明确安防需求时，一层弱电平面另设监控摄像头，优先建筑东南角、西北角各一处，从 ADD 沿实际墙面引至各台；系统图同步对应。 首层进线处的 MEB 等电位联结和总箱动力进线分别表达。
- 闷顶检修灯执行 [V18 阁楼检修照明](references/lighting-direct.md)，核对空间中心、开关实际安装层与支承墙、上下层青色接灯符号。
- 门窗先保全洞口、关联墙线和开启弧，再清理天正随件编号、独立文字及嵌套属性，执行 [V11 门窗底图规则](references/sample-fidelity.md)。
- 照明平面执行V07直连规则：先确定回路和控制关系，再直接连接灯—开关、灯—灯、箱—灯，不再默认横竖折线寻路。绘制前读取 `references/lighting-direct.md`；新项目重建点位与连接数据，不复制历史项目坐标、句柄或数量。
- 回路分组、入口壁灯及门口开关执行[住宅回路与开关定位](references/branch-circuits-and-switches.md)。门口开关按 V20 逐门取弧端旁墙面，带衣帽间时按灯组核对入口多联和床头双控。每个住户或楼层配电箱最多 10 条末端回路，单层带闷顶时检修灯并入一层照明。
- 平面图下方图名必须是天正原生 `TCH_DRAWINGNAME`，核对名称及原生比例属性，不能仅检查视觉相似。
- AM、AL、ADD 按完整箱体轮廓与真实墙面校核，编号放在箱内，同时检查门窗、开关、插座避让。
- 保留原始轴线、轴号及主要外围尺寸；分别校核原始几何、显示状态和实际出图。
- 对整套图检查禁止项是否存在、保留项是否完整；不可只修用户截图位置。参考最新项目的 `validate_revision.py` 建立交付检查，未通过不得宣称完成。
- 当前用户要求后台运行 CAD，不使用 computer-use，不转 T3，不覆盖原建筑文件；版本另存。后续用户明确改变要求时以新要求为准。

这些条款适用于电气项目，不替代给排水专业规则。

最新V06补充：1:100天正图名高度7.0、比例高度5.0、间距0.60；防雷接地沿用新样板原生表格、TG_×/TG_E等实际线型；模型空间单列自上而下，图框左对齐且上下外框相接。先读当前规则索引及electrical-dwg技能，不复用旧图名字高或三列排图算法。
2026-11-20 用户最新补充：收到建筑DWG时，先检查其内部是否已经包含基础图或结构图，不以建施文件名认定缺结构依据。图内已有可用基础/结构图的，核实其图名、轴网、基础类型及适用范围后作为基础接地依据，无须另找独立结构文件；确认图内及已提供资料均无可用依据时，才执行暂不生成基础接地图。不得用普通建筑首层平面替代基础/结构图。
2026-11-20 用户补充：资料没有明确设备选型时，默认按未选型处理，设备容量及相应供电参数列待核，不再逐项询问。
