---
name: electrical-dwg
description: 按用户电气样板后台生成或修订天正住宅电气DWG，整页继承目录、说明和通用系统图二，按样板及实际回路绘制配电系统图一，并校核电气平面和防雷接地。给排水使用独立规则。
---

# 电气施工图与样板复用

使用本技能处理用户建筑/结构底图的电气出图、规则固化或样板复用。用户最新明确要求优先；历史生成器不是规则来源。

先读仓库根目录的《电气绘图当前规则索引.txt》和 AGENTS.md。工作区命令以本仓库为根目录；同一服务器的各项目共用一个 CAD 池。首次部署见 [安装说明](README.md)。

## 当前标准

- 灯具与入口开关生成、修订和回读执行[照明布点前的建筑依据与跨层复核](references/lighting-survey.md)。先核实各段顶板与全层通行范围，绑定日常入口和可达净墙，再插块；共用逻辑出错时逐层核对同类空间。

执行 V35 逐点定位时，按 [V36 保存后几何回读与交付检查](references/placement-pipeline.md) 准备源图、独立应设清单、实际实例和逐页试打证据。后台任务阻塞时按 [CAD 池启动与续作排查](docs/CAD池启动与续作排查.md) 定位失败阶段。

- **底图、进线与图例审核**：对 本技能工作区的新项目与修订项目，按 [三项复核](<./work/electrical-plot-batch/三项复核.md>) 准备当前项目依据，使用同一次最终 DWG 原生回读运行 verify_electrical_review.py。逐层核对嵌套尺寸与辅助框、首层动力和保护联结的端点、各页原尺寸图例与轴号避让；冲突或缺依据时须修订或实测核实后再交付。

- 照明连线执行[先接全灯具，再接开关](references/lighting-direct.md)。先完成本支路由箱到全部灯具的供电，再逐键画控制线。生成器调用该页指定的共用连线脚本。

- **V35 定位核对门槛**：[开关、插座逐点定位与出图验收](references/placement-verification.md)。生成前关联真实墙柱、门弧和家具洁具；最终DWG逐点回读完整安装边、可见面、操作侧、遮挡与跨图面板冲突，并逐房独立核对应设数、逐点试打。符号/回路/版式通过不能替代位置通过；已知图上错误不得转列现场待核。续作核对规则、文件哈希和覆盖记录。

- **家庭用途默认**：用户已确认所有图纸默认家用；仅有其他明确条件要求时另按实际用途设计。

- **2026-11-20 用户补充：** 无结构图时不生成基础接地图，待用户提供结构图后再生成；本次及以后项目均适用。目录、页数、布局与验收页清单同步排除该页，不以建筑首层替代结构依据。屋顶防雷继续按现有建筑资料绘制，依赖结构的引下线柱筋及贯通性列为待核。

- [V34 屋面外围接闪带与截图原文说明](references/roof-lightning-v34.md)。此类屋面外围随形闭合，内部脊线保留底图，不自动补斜线；保留原生标高。两页说明完整沿用截图原文并使用TCH_MTEXT，保存后逐字回读；引下线短注、LEB高度和图例同步。外围表达确认与保护范围、基础条件的技术核定分别记录。

- [V33 建筑装饰柱保全](references/sample-fidelity.md)。清理底图时完整保留固定装饰柱、柱体及柱脚柱帽的可见轮廓，按构件几何和关联对象核对全部楼层、嵌套块及最终试打。

- **V32 已确认试改复用**。照明执行[就近连接、重复馈线检查和跨层原生引注](references/lighting-direct.md)；箱组与弱电执行[入口AM靠外、AL靠内、ADD完整贴墙及WF35](references/panels-service-and-weak-plan.md)；插座执行[实墙支承、台盆与马桶避让](references/socket-placement.md)。新项目按实际建筑、家具洁具和控制关系重新定位，最终DWG逐层回读并试打。

- V28 缺双联双控原生样板时，按2026-11-20用户补充，入口先并排单联双控与单联两个原生面板；取得对应原生样板后按样板替换，详见下述V28参考。

- [V28 主卧套间入口集中控灯](references/branch-circuits-and-switches.md#主卧套间入口集中控灯-v28)：按实际使用动线选择入口集中或功能区分设：入口集中便利时，三组用三键、两组用两键；入口较远时，附属控制设套卫/衣帽间门外邻近共用干区。床头只双控卧室灯。面板直接选用设备图例表的对应原生块。

- 各箱照明及插座支路执行[系统图末端出线 V27](references/residential-electrical-v22.md#系统图末端出线-v27)，在出线处完整填写样板的断路器和配线字段。回路编号、用途、负荷和数量由本项目平面确定。

- [V26 防雷接地原生引注](references/drawing-standard.md#防雷接地原生引注-v26)适用于屋顶防雷和基础接地平面。保存后回读引线指向、上下层引下线编号、检测箱数量及图集编号。

- [V25 图框比例](references/drawing-standard.md#图框比例-v25)适用于每张图的标题栏。比例默认填写 `1:100`；缺比例格时在图签空白处按原样式补栏。定稿逐张执行图签检查，核对完整图号唯一、比例与日期各自入格，块内、属性和块外文字无重叠。

- [V24 末端断路器](references/residential-electrical-v22.md#末端断路器-v24)按支路用途初选。照明为 16A/2P，其余末端支路为 20A/2P；最终 DWG 逐条回读，负荷与初选冲突时在对应支路注明。

- 新建或修订住宅电气图执行 [V23 箱位、室外电源箭头与客厅弱电](references/panels-service-and-weak-plan.md)。AM 与 AL1 同墙并排，AL2 尽量对应 AL1。入口优先，楼梯间和餐厅为第二顺位。先定本项目进户方向，从 AM 朝向该方向的箱边直出至室外留白，直线受箱体、柱或标注遮挡时才转折。
- 灯具布置、照明直连、系统图逐相电流及开关原件校核执行 [V22 住宅电气规则](references/residential-electrical-v22.md)。

- V21 补充[楼梯灯安装面](references/lighting-direct.md)与[相邻内卫门口开关的操作侧](references/branch-circuits-and-switches.md)。逐层对位休息平台板底吸顶灯，顶层对位屋面板底；逐门确认卧室和内卫开关各自的实际可操作空间。

- 阁楼检修照明执行[居中布灯、实墙开关与跨层接灯 V18](references/lighting-direct.md)。回读可检修空间中心、实际安装层及墙面，并比对样板接灯标记。

- 每处弱电入户管线须用天正原生引注标明接市政管网、通信及广电两管的光缆和敷设方式，按[弱电入户引注原文](references/panels-service-and-weak-plan.md#弱电入户接线的引出标注)组装及复核。

- 常规 TV、TD 只在客厅电视位置画一组 TV、TD，ADD 完整箱体背边贴墙，至该点组画一条贴墙线路。1:100按样板用青色随层、TG_WF、多段线宽35模型单位；其他房间省略 TV、TD 及其支线。有明确安防需求时，一层弱电平面另设监控摄像头，优先建筑东南角、西北角各一处，从 ADD 沿实际墙面引至各台；系统图同步对应。 首层进线处 MEB 的保护联结与总箱动力进线分别表达，详见[箱位、动力进线与安防](references/panels-service-and-weak-plan.md)。

- 插座平面执行[按房间与设备布点及 V30 床头柜、洗手台定位](references/socket-placement.md)，每柜一个插座对准柜面中心，洗手台点位贴台边实墙并同时避开龙头、镜面、马桶和水箱，按床、台盆、沙发、电视柜、厨电和空调机位核对数量、左右分布和所在墙面。

- 执行 [住宅回路、入口壁灯及 V20 开关定位](references/branch-circuits-and-switches.md)。按实际点位和用途分组，每个住户或楼层配电箱最多 10 条末端回路，单层住宅的闷顶检修照明并入一层。门口开关首选开启弧靠门洞端点旁的实墙，卫生间先认准自己的门，再选门外干区把手侧的可操作实墙。卧室带衣帽间时按灯组选双联或三联，主灯保留床头柜处双控。客厅多灯按独立控制组数选用入口双联或三联。有门厅或门廊时，入口壁灯贴门廊柱；无柱时贴大门两侧外墙。
- 每张插座平面在本图框内按原样板实际尺寸复用 [插座通用图例说明](references/socket-legend.md)，保留 16 条原文与原生符号、表格。最终回读和出图逐张检查。

- 目录、全部设计说明和通用系统图二整页继承，按项目修改明确字段。系统图一按真实回路复用样板的完整箱组、母线和支路。新出图先执行 [目录说明与系统图 V09](references/front-sheet-template.md)。
- 门窗编号按 [V11 门窗底图规则](references/sample-fidelity.md) 清理并验收；通讯布线与防雷接地沿用同页已确认的样板规则。
- 开始前读取 [图名、图例、说明与排列标准](references/drawing-standard.md)。原生资源位于 `assets/`；来源与实测参数见 [样板清单](references/sample-manifest.json)。
- 1:100天正图名：图名高度7.0，比例高度5.0，间距系数0.60，国标样式，白色，显示比例。使用原生 `TCH_DRAWINGNAME`；不能用普通文字与线段冒充。旧3.5/2.45参数作废。
- 防雷/接地使用完整样板表格、符号和说明排版，明敷接闪带为 `TG_×`，不是旧版 `TG_LP`。不要替换为侧边几条简化图例。
- 整套图按目录→设计说明→配电系统图一→独立的通用配电系统图二→逐层照明→逐层插座→逐层弱电→屋顶防雷→基础接地排序。单列自上而下、图框左边对齐、上下外框相接；目录、图号、布局标签顺序同步。
- 照明平面采用用户已确认的直连画法。绘制或修改照明线前读取 [照明直连规则（V07）](references/lighting-direct.md)：先确定回路与控制关系，再直接连接灯—开关、灯—灯、箱—灯；不再默认横竖折线寻路。

## 已确认的通用出图要求

1. 提取建筑图框并更新电气专业信息，按 V09 继承目录、说明及通用系统图二。系统图一的回路、负荷和容量采用当前项目数据。
2. 建筑底图删除内部细部尺寸、外围第三道不需要的尺寸及无关引注；保留轴线本体、轴号、端部引出段、主要外围尺寸、功能房间名称、家具，以及V33固定装饰柱的完整柱体、柱脚、柱帽和关联线脚轮廓。淡显8号色成块。不得按“A-DOTE”等图层名称误删定位轴线。
3. 灯具、开关、插座及弱电端口沿用电气样板原生符号。插座半圆主体靠墙；TV/TD以U形主体边靠墙，不能只令短引线端点贴墙。接线避让文字。
4. AM/AL/ADD按完整箱体轮廓贴合真实墙面，全部位于安装侧；编号在箱内，避让门窗、插座、开关。
5. 插座平面不显示回路连接线、引出箭头或AL1-WC1、AL1-WH1等回路引注。系统图仍保留真实回路编号。不能以“每回路只写一次”为例外。
6. 全套图幅执行 [V29 A3 图框与系统图排版](references/drawing-standard.md#全套-a3-图框与系统图排版-v29)。总箱与各层箱合放系统图一，按绘图区重排并等比缩放，箱组稀疏时放大。通用系统图二独立成页。
7. 防雷接地底图来自结构一层梁图，删除配筋、梁编号及无关结构说明，保留梁柱、轴网及主要尺寸，淡显8号色成块。屋顶防雷底图来自建筑屋顶，保留真实屋脊、檐口、屋角、高低屋面及必要标高。
8. 一层梁图是定位底图，不代表楼面梁就是埋地接地极。利用柱筋前核对贯通性，屋顶和接地平面的引下线位置、编号一致。基础形式、材料和接地参数要按项目统一图例、说明、平面，不能复制不适用的基础类型。

## 后台处理与验收

以后每次生成或重新出图，交付时列出本地开始、结束时间、总历时和各阶段实耗。选图与输入核对、底图处理、电气平面与系统绘制、后台生成、回读试打与修正按实际作业记录。排队、失败重试和并行重叠如实标明，合并执行的步骤合并计时，历史成果复用注明来源。

本机已配置统一并发入口 `./cad_pool/pool.ps1`：最多5个CAD工作进程、最多5个未结束任务（含排队）。提交前读取 `./cad_pool/使用说明.md`，将项目脚本按隔离契约封装后入队；所有聊天共用该入口，不各自另开进程池。历史公共请求文件、公共临时LISP不得直接并发复用。工程与原生回读检查通过后才能调用完成命令；调度成功不替代图纸验收。

执行[后台原生CAD流程与局部试打](references/background-native-cad.md)，改稿按受影响页处理，定稿一次集中回读和试打。当前用户要求不使用computer-use、不在桌面打开CAD、不转T3；只在工作副本处理，另存版本。

交付检查按同一份最终原生回读和试打集中执行，具体判定仍按相应专业规则：

- **点位与接线。** 按[V35逐点定位](references/placement-verification.md)核对覆盖、安装边、洞口、家具洁具和操作侧，合并各平面检查箱体、同墙冲突和附属空间动线。按[照明规则](references/lighting-direct.md)逐灯溯源、逐键核控，同时核对物理管线重复及常电、开关回线、双控联络线；复核跨层原生引注。按[动力与弱电](references/panels-service-and-weak-plan.md)检查进线、MEB、各层箱、客厅线路及有需求的首层安防。
- **系统与样板。** 逐箱逐相复算、核对平面与系统图；用 [validate_switch_legends.py](scripts/validate_switch_legends.py) 检查原生开关，用 [validate_presentation.py](scripts/validate_presentation.py) 默认交付模式检查前置页、图名、图幅顺序及插座图例。按 V09 对照样板整页和支路；按本项目实际页清单执行[V34防雷说明、原生图例、接地及屋顶检查](references/roof-lightning-v34.md)。
- **最终图面。** 逐页核对建筑底图保留项、轴线轴号、图框右栏竖线和短接、图名属性、符号与文字避让、线型线宽、插座平面已取消的标注；用同版试打核对设备局部。独立回读确认布局、天正原生实体及代理情况，合并记录发现的问题、待核项和实际覆盖。

若用户只要求固化规则，不擅自改写项目DWG。需要生成图时再按规则执行。
