# 开关、插座逐点定位与出图验收

本流程落实既有专业规则，适用于全部楼层、房间及实际开关和插座。图例中的符号独立分类，不计入实际点位。

### 生成前的定位依据

1. 按本项目建筑原生对象提取墙面、柱面、门窗洞口、门扇开启弧，以及家具洁具的实际轮廓；保留原句柄或可追溯的对象链与坐标变换。房间包围框、家具边和洞口边不作为实墙依据。手工选点也必须关联具体几何并经过同一核对，不能只填坐标。
2. 每个门口开关关联具体门洞和本门的铰点、弧端/常用扇、首选门垛、实际墙面及可达操作空间；按V20/V21/V28核对安装侧与逐键控制。偏离首选点时记录实际障碍及沿同侧墙调整的依据。床边双控另关联对应床头柜台面，不套门侧规则。 三组套间入口按用户确认，可暂用单联双控与双联两个原生面板在同一可操作实墙并排，分别控制卧室及两组附属空间；逐键对应、两面板完整轮廓和相互净距仍须核对，不因组合获准而豁免定位。
3. 每个插座关联用途、实际设备/家具/洁具、完整支承墙段与房间侧。床头点逐柜核对台面中心投影；厨卫点核对台边、镜面、龙头、马桶、水箱、淋浴及门扇等实际占位；设备未画出的推定依据具体记录，不能据此豁免墙面和洞口核对。 床头柜中心投影邻近已有凸柱角等实际障碍时，按用户确认允许插座在同一柜台沿墙范围内作有依据的小幅偏移；保持原柜体、柱体及其关联底图的原位置和几何，不能移动、裁去或重画障碍以迁就点位。记录柜面范围、原中心投影、最终安装边中点、偏移方向与实际量、障碍对象及原因，并从最终DWG核对完整安装边受实墙支承、仍对应同一柜台且与床边开关及其他面板避让。只为解除已识别冲突所需的局部偏移适用；无障碍仍取柜面中心，不得泛化为任意偏点或固定偏移量。
4. 由原生符号经过嵌套、旋转、镜像后的真实几何确定安装边、面板占位和接线点；检查整个安装边的支承范围与方向，而非只检查插入点或最近墙距。再用柱体、墙体及固定构件的实际闭合轮廓核对安装面是否外露、灯体/面板是否落入构件内部；被柱遮住的墙线即使原图存在也不是可用安装面。数值误差限值由单位、原生符号尺度和项目精度确定并写入记录，不杜撰统一施工净距。

### 保存后独立核对

5. 用最终保存DWG独立读取实际实体、句柄、变换、几何和控制线端点。核对记录须使用这次回读结果；设计输入中声称“已贴墙”或计算出的理论点不能充当保存后证据。
6. 逐点核对：实际符号是否与依据对象一致；完整安装边是否在连续实墙上并避开洞口；操作侧和可达空间是否正确；门扇、柜体、洁具、相邻面板、箱体是否冲突；床头柜中心与床边双控是否对应；调整后受控灯组、双控/多联各键及接线端点是否仍正确。不能只对用户截图位置抽查。
7. 全套按层、房间和种类核对覆盖数量：先从原建筑的床/柜/台盆/厨电、客厅和房间用途独立确定应设数量，再与最终DWG实际点位和核对记录一一对应；空调等预留设备逐房说明依据。漏画、多画、重复实例、未核项均单列，不能因图例或块名一致而通过。相同底图跨照明/插座/弱电页按统一建筑坐标叠合核对床边点、箱位及设备；对同墙同侧各实际安装边两两检查，不允许各自贴墙却彼此重叠。
8. 逐张A3原生试打，并查看每个房间及门侧、盆旁、床头和组合面板的局部图。自动几何通过仍须检查实际显示、遮挡、符号方向、引线和图例避让。视觉记录必须标明所审文件、页、区域及发现/处理结果；只有整页缩略总览不算逐点核对。

### 出图门槛和续作

9. 报告分别列出“原生符号与图例”“回路及控制”“定位几何”“逐点图面复核”“覆盖完整性”。每项状态为 `passed / failed / pending`，未执行保持pending。只有全部应核定位项目通过且未核数量为零，才能宣称开关、插座位置已修正合格；已知图上错误不得降级为现场待核。真正缺资料的技术项目另列，不与可完成的定位核对混计。
10. 调整任何设备、墙体/洞口、家具/洁具、符号变换、控制线或底图后，重核受影响点和相关图页，并从新保存的DWG重新核对全套覆盖。中断、换模型或续作时先读取当前规则、最后DWG/输入版本和核对记录；检查记录的文件标识及覆盖清单，缺少证据或版本不一致的项目不沿用“已通过”。

### 核对记录的最少字段

每个实际点位一条记录。若一面板控制多组灯，用同一面板ID附逐键关系；若原生点由多个实体组成，记录整组句柄。项目可扩展字段，不得删掉证据字段只留布尔值。

```json
{
  "id": "本项目稳定点位ID",
  "sheet": "实际图号",
  "floor": "实际楼层",
  "room": "实际房间",
  "kind": "door-switch | bedside-switch | socket",
  "drawing": {"path": "最终DWG", "sha256": "本次保存文件哈希"},
  "native": {"handles": ["最终实体句柄"], "type": "实际类型", "transform": "实际变换或其记录ID", "mountingEdge": [[0,0],[0,1]], "footprint": "实际轮廓或其记录ID"},
  "basis": {
    "sourceDrawingHash": "源图哈希",
    "wall": {"handle": "源墙/柱句柄", "face": [[0,0],[0,1]], "usableSpan": [[0,0],[0,1]], "normal": [1,0]},
    "door": {"handle": "适用时必填", "openingGeometry": "对象链/几何ID", "hingeAndArcEnd": "对象链/几何ID", "operationSpace": "操作空间ID", "preferredJamb": "本门首选门垛"},
    "equipment": {"handles": ["适用时的家具洁具或设备句柄"], "geometry": "本次实际轮廓ID", "assumption": "仅资料不足时注明"},
    "deviation": {
      "reason": "偏离首选位置时的具体障碍与调整依据；不偏移则明确写无",
      "obstacleHandles": ["已有障碍的源对象句柄，适用时必填"],
      "nominalCenter": [0,0],
      "actualMountingEdgeCenter": [0,0],
      "offsetVector": [0,0],
      "offsetMagnitude": 0,
      "unit": "本图实际单位",
      "sameCabinetRange": "同一柜台沿墙范围的源几何ID，床头障碍偏移时必填",
      "sourceFurnitureAndColumnPreserved": "源图与最终底图柜体柱体位置及几何比对证据",
      "finalEdgeSupportAndCabinetMatch": "最终DWG完整安装边支承和仍对应同柜的核对证据"
    }
  },
  "control": [{"key": "按键/控制端", "lights": ["受控灯具ID"], "circuit": "实际回路", "finalConnectionHandles": ["最终接线句柄"]}],
  "checks": {
    "wallSupport": {"status": "pending", "evidence": "安装边与连续墙段比对结果"},
    "doorAndSide": {"status": "pending", "evidence": "门口/床头操作侧依据；不适用须写明"},
    "equipmentAndClearance": {"status": "pending", "evidence": "家具洁具、洞口及相邻设备比对结果"},
    "controlAndEndpoints": {"status": "pending", "evidence": "最终DWG连接关系；无控制功能须写明不适用"},
    "visual": {"status": "pending", "evidence": "PDF文件、页、局部区域与复核结果"}
  },
  "result": "pending"
}
```

汇总至少记录按层、房间、种类的应设数、DWG实际数、已核数、通过数、失败数、待核数，以及遗漏/多余/重复ID。三份清单须独立比对，不能从核对记录自身反推“覆盖100%”。不适用项明确写原因，不得靠空值或默认true通过。
