# 电气目录说明与系统图 V09

用户补充（2026-11-20）：无结构图时不生成基础接地图，待用户提供结构图后再生成；本次及以后项目均适用。目录、页数、布局与验收页清单同步排除该页，不以建筑首层替代结构依据。屋顶防雷继续按现有建筑资料绘制，依赖结构的引下线柱筋及贯通性列为待核。

系统图一的负荷和分相电流执行 [V22 住宅电气规则](residential-electrical-v22.md)，与首层平面的市政进线对应关系执行 [V23 入户动力线规则](panels-service-and-weak-plan.md)。

此规则适用于后续住宅电气出图。样板按页确定，源 DWG 及原生图框句柄见 [前置图纸样板清单](front-sheet-manifest.json)。用户另行指定样板时，先确认每页实际内容和角色。以图内内容识别通用系统图二，旧文件中编号相同的楼层配电页不能充当通用页。

| 图纸 | 生成方式 | 可编辑内容 |
| --- | --- | --- |
| 图纸目录 | 整页原生继承，包括标题、表格、列宽、行高、字体和分栏 | 当前项目图名、图号、图幅、页数及标题栏项目信息。按样板行样式增减项目条目。 |
| 电气设计说明 | 整页原生继承，包括样板规定的所有说明页、原题、原文段落顺序、栏位、版式、字体、附表及图例 | 工程名称、地点、规模及经项目资料确认有差异的参数。通用条款、标题和附表样式原样保留。 |
| 配电系统图一 | 用样板完整的总箱、楼层箱和出线支路单元组合，按本项目实际系统关系和回路重绘 | 箱号、数量、楼层、回路、负荷、线缆、保护器和安装数据。按实际数量增减箱组和支路。 |
| 配电系统图二 | 整页原生继承通用示意，包括图面中的总等电位、局部等电位、通讯及相关细部和说明 | 标题栏的项目信息和连续图号，以及按项目确需变化的明确字段。通用图形及正文原样保留。 |

整页继承包含页面内全部应出图的样板内容及其块、图层、字体、标注与线型依赖。按照既定规则套用本项目建筑图框，写入电气专业标题栏。用页框识别对应页面，避免按任意坐标带截掉正文、附表、页下注记或通用图形。所列可编辑字段按实际变更记录来源，其余对象按样板保留。需要整体适配图框时保持比例及内容之间的位置关系，字体和各栏不单独重排。原生编辑存在版本限制时，先验证替代方法能保持样板版式及原内容，再更新相应字段。

系统图一以本次认可的系统图截图和 [系统样板 DWG](../assets/front-systems.dwg) 为准。沿用完整箱单元内的黄色虚线箱体外框及顶部参数表、左侧进线和总开关、竖向紫色母线、右向黄色出线及绿色保护器符号。沿用样板的图层、线型、线宽、字高和标注相对位置。每条支路复用完整的样板支路单元，包括母线接点、断路器、出线、回路编号、线缆规格和用途标注。按实际回路增减支路时同步调整母线长度和箱体虚线边界。总箱和各层箱在**配电系统图一**合放 A3，沿用总箱至各分箱的样板表达。先排完整箱组，再按图面空余用 SC 等比放大或缩小，保持同页箱组字号和符号比例一致。**配电系统图二独立成页**并在图一之后，属于每套图的通用页。

开图前建立有页角色、样板来源及允许更改的字段清单。交付前在最终 DWG 原生回读与出图上执行：

1. 确认目录、全部说明、系统图一、独立的系统图二在目录、模型和布局中同名同序。运行 [版式验收脚本](../scripts/validate_presentation.py) 的交付模式，检查系统图二的原生示意块位于该图框内。
2. 逐页以样板作同尺度对照，检查目录表格、说明全部标题和段落、附表、图例和系统图二的通用内容。对照项目字段清单检查改动范围，确认没有漏段、占位文字、重新编写的通用条款或漏图。
3. 在原生图及彩色出图核对系统图一的箱单元、支路单元、配色、线型、支路标注字位和接线顺序。按项目回路表逐箱逐路对号，核实总箱馈线、层箱进线、母线与末端支路相连。框内排版和逐路对应均通过后交付。

历史批量 V01/V02 的说明裁切、箱表和支路重画逻辑不作为复用入口。回读时能找到图名、A3 或断路器，仍须完成逐页和逐支路比对。
