# 照明直连规则（V07，2026-11-17）

用户已审核清水村申府V05照明直连稿，明确要求写入规则并复用其他项目。本规则是后续住宅电气项目照明平面的默认画法，覆盖历史生成器的横竖折线寻路方式；其他专业和既有电气规则继续执行。

## 先接全灯具，再接开关（当前执行顺序）

1. 每户每条照明支路单独处理。先确定箱号、灯具清单及各键控制对象。绘制时从该支路的 AL 箱边出一段线接就近且路径可用的首灯。跨层支路的续接图面从已配对的来线标记开始，核对上游同一配电箱和支路。
2. 从已接灯具中选择合适的一盏，就近直连一盏尚未接入的灯。可在已接灯具处分支。候选段结合房间、通行动线及井道、挑空等实际条件筛选。每盏灯只接入一次，开关不能充当灯具供电的中转点。若不能直达，核实实际接线节点或局部转折，并记录依据。
3. 全部灯具接通后，单独核对供电图。忽略所有开关和控制线，每盏灯都能追溯到本回路配电箱；逐灯检查一个上游接入、单点出箱、无回接、无遗漏。供电关系确认后，再逐键连接所属灯组。多灯同控就近接入该组并核对每盏灯的控制回线；多联按键分别对应灯组，双控保留两个操作位置及联络线。
4. 项目生成器调用同一技能目录下的 `scripts/lighting_connections.py` 的 `plan_lighting`：按支路传入配电箱或已配对续接点、实际灯具、开关、坐标、逐键分组及项目的合法路径判断，可用 rank 体现房间与通行动线优先级。先画返回的 supply，再画 control，每段只画一次。keys 中各键的 route 和 targets 用于记录控制关系，已画的共段复用。按原生接点裁线后，在最终 DWG 回读端点；按实际源灯具清单、顺序和供电边调用 validate_supply，再逐键核对控制、导体功能及实体重线。显式接线盒、跨层和局部转折按项目核实，按上、下游设备归并后核对。历史脚本中“先画控制线再补供电”的流程停用。

## 表达要求

### 楼梯灯的安装面（V21）

- 逐层将建筑楼梯平面与上方楼板、梯段及平台对位。看到踏步或平台的平面投影，只能确定水平位置。选用吸顶灯时，要从对应楼层的梁板图、楼梯详图或剖面确认灯位上方有可安装的水平板底，同时核对净高。特别检查梯井、电梯井、挑空和顶层收口。
- 楼梯间逐层采用样板吸顶灯，灯位取实际休息平台通行区中心，安装于上方休息平台板底；楼梯通达的最顶层装于该平台上方的屋面板底。逐层对位平台、梯段、洞口及屋面，复核板底与净高；支承资料不足时标记待核。 楼梯间照明与独立闷顶检修灯分别定位。更换原生灯块后，将供电、控制及跨层联络线重接至新灯符号边缘，按实际灯型更新预留负荷。
- 灯位或灯型调整后，更新本层图例、控制线、供电线及关联的跨层接灯线。交付前用保存后的 DWG 逐层叠合梯段、安装面与灯体，检查图例和线端。记录各层灯位依据；典型层、顶层分别检查。

- `WIRE-照明`：灯与开关、同回路灯与灯、配电箱与回路起始灯，按真实连接关系直接相连。两设备之间默认一段直线，可横、竖或斜，不为横平竖直增加绕行拐点。
- 多盏灯组成的回路允许在实际灯具或明确的接线节点处转向、分支。不得把旧折线的任意中间顶点当成分支节点；也不得将整条回路拉成一条绕过实际设备的直线。
- 沿用样板红色连续线：图层ACI1，实体ByLayer，Continuous；已确认1:100样式的多段线宽度为30模型单位。其他比例或单位项目核对样板及打印效果后换算，不能把30当成毫米线宽或直接写入LineWeight。
- 一段可用两顶点、零凸度的LWPOLYLINE实现，以保持样板多段线宽度。单纯用LINE时须核对实际打印粗细，不能认为实体类型不同但外观自动相同。
- 这是一种平面连接表达，不直接代表导管实际施工路径或可按图上斜线长度计量。

## 项目实施

### V18 阁楼检修灯和跨层接灯

- 先从建筑阁楼平面提取可检修空间内轮廓及检修洞口。单一连通空间的检修灯布置在该空间中心，按内轮廓计算形心并确认点在有效区域内，避开洞口。若形心不可安装，取邻近中心的可安装点并记录依据；独立分隔空间分别核对。
- 开关靠近实际检修入口，符号主体贴在可操作的真实墙面上。把上下层平面对轴套合；洞口四边没有墙时，优先在进入检修口前可操作的下层邻近实墙上设开关，开关画在实际安装楼层。若采用阁楼侧墙，也须核实通行和可达性。回读墙体实体、安装侧、到洞口的关系及控制连接。洞口轮廓不能作为墙体。
- 跨层接灯采用认可示例中的青色实心圆点、斜向实心箭头以及V32天正原生引注。上下层标明对应灯具、楼层、同一支路；单层住宅闷顶检修灯并入一层照明。箭头和注字方向按版面避让。逐层检查标记、照明线端点和控制关系，灯具本身沿用电气灯具图例。
- 已核实的符号源为工作区 `review/v06_reference/reference.dwg` 中的原生块参照 `203FA2`，块名 `$TelecSys$00000079`。符号插入点为接线圆点；其内部实体在 0 层随层显示，放在青色 ACI 4 的 `LWIRE` 并用彩色出图验证。房间名与居中灯具重合时，移动底图副本内的房间名。

普通照明分组、入口多联控制与床头双控执行[住宅回路与开关定位](branch-circuits-and-switches.md)。

1. 读取当前项目实际楼层、灯具、开关、配电箱及其原生符号，建立设备ID、所属回路、控制分组、端点和设备之间的连接表。已有项目改画法时保留已确认设备位置、回路归属和控制关系。
2. 先确定电气关系，再选图面连接顺序。不得跨配电箱、住户或照明回路连接；不得仅凭最近距离生成全楼连线。配电箱引至本回路起始灯，再按实际分支关系连接其余灯，不强制每盏灯各拉一根线回箱。
3. 开关连接其受控灯组；单控、双控、多联和跨层控制分别按实际设计处理。已确认同一控制组内可选清晰的接入灯，但不能仅因灯在同一房间便认为控制相同。连接顺序变化不得改变控制逻辑。
4. 接线锚点由实际符号几何和变换计算：灯具接到外轮廓或原生接线点，开关接到原生接线点或符号主体边缘，配电箱接到箱体边界。不能把块插入点一概当接线点，不能穿过灯圈、箱内编号或开关文字。
5. 在本回路和控制分组内优化连接顺序，减少交叉和长距离重复线。遇文字遮挡优先调整合法连接顺序或标注位置；不得为了直线外观随意移动已确认设备。
6. 检查楼梯洞口、挑空、跨层以及建筑边界。不能为直连而穿越不适用区域；优先改用合法的设备连接顺序或明确的实际节点，确需局部转折、跨层引注时记录原因。不能因此退回整张图的自动横竖寻路。
7. 线条交叉不自动形成连接。不同回路不得合并共用线段或生成假接点；对易误读的交叉按样板局部处理并出图检查。
8. 保存每条线的用途（供电/控制）、回路、两端设备ID及端点；可用工作数据或DWG扩展数据保存，不能因此在插座平面恢复已取消的回路文字。

## 交付检查

- 逐层核对所有灯具可追溯到所属配电箱及回路；无漏接、跨回路或跨住户误接。开关数量、类型与控制分组匹配；不能用“每个开关一条线”替代多联等控制检查。
- 直连线两端确实落在对应设备的几何接线位置。普通直连段没有多余顶点或弧度；特殊转折有明确原因。按设备关系检查，不能只统计多段线顶点数量。
- 检查符号、文字、楼梯洞口、挑空及交叉处；图面分支与连接数据一致。逐张后台原生出图查看，不能仅检查线宽和图层。
- 修改既有图时，对照修改前后实体，确认设备、轴网、底图、图名、系统图及其余平面没有非预期变化。插座平面仍不显示回路线、箭头或AL…-W…引注。
- 最终DWG保存后独立原生读取，复核新线几何、回路与端点数据及天正对象保留情况。

## 已确认样例与实现参考

- 画法来源：`D:/协同文件夹/方圆华筑/设计/设计区/02-墅家梦/03-湖北洪湖市夏府/电气/04-电施-湖北洪湖夏府.dwg`。实测模型空间该层263条多段线，其中217条为两顶点直线，主要宽度30；少量局部转折/弧段不代表必须照抄。
- 用户认可成果：`D:/水电SKILL/output/清水村申府_电气_V05/清水村申府-电气设计-V05-照明直连-审核稿.dwg`。
- 同目录`work/prepare_lighting.py`、`LightingRevision.cs`、`validate_lighting.py`记录了连接表、原生修改和校核方法；`validation.json`、`final_native_audit.json`为本次结果。
- 这些脚本含清水村项目坐标、句柄、图幅、楼梯洞口及历史数据映射，**不得直接用于另一项目**。复用连接方式、原生锚点计算和校核方法，新项目重新识别点位、洞口、控制分组和回路；不得固定复制楼层数、31盏灯、30个开关或61段线。

## 就近连接与重复馈线检查 V32

按本住户、本层配电箱和实际照明支路，先列每个开关键及其受控灯组，再确定供电接入顺序。同一层普通照明的同一支路默认从配电箱单点接入合适的起始灯。选择相邻有效节点时综合距离、房间和通行关系、井道与挑空、交叉及文字避让。普通两设备之间画一段直线，楼梯吸顶灯到对应开关的连线同样逐段核对。

每新增一条供电连接，检查目标灯组是否已有有效供电路径。优先接入尚未供电的灯组；发现箱到卫生间灯等远距离重复馈线时，在供电连续、控制功能及实际分支关系成立的条件下删除冗余段。供电与控制线分别记录用途、回路、两端设备ID与接点，按实际导体和节点判断连续性。双控、多联各键和跨层接灯保留其必要连接。更改连接顺序后逐灯追溯供电、逐键检查受控灯组；用图面连通检查辅助发现重复线和多余闭环，结合控制功能判定删线范围。

每条普通直连线回读端点及实际线宽，按整层查绕行折点、重复设备对、重复回箱和跨回路误接。图面交叉按原生节点关系判定。需要转折的井道或跨层连接按实际条件保留并记录依据。1:100照明继续用样板红色Continuous、实体随层、多段线宽30模型单位。

## 跨层接灯原生引注 V32

三层、阁楼、闷顶等跨层接灯的上下行文字和引线采用天正原生引注命令或经认可的原生TCH_MULTILEADER对象。可复制原生样板，使用天正原生属性接口修改UpText、DownText，使用原生夹点调整文字横线、折点及引线，保留对象的可编辑性。以最终DWG回读实体类型、文字及实际指向作为验收依据。

青色实心圆点与斜向实心箭头继续沿用跨层接灯样板，文字填写实际对接楼层、灯具及同一回路号。将文字放入图框内的可读留白，结合整页选择位置；文字及引线均避让灯具、照明接线、开关符号、房间名、轴号、尺寸数字及图名。引注引向对应接灯节点，逐层核对指向和上下层标记。原生对象修改后独立保存、回读并试打，检查实际文字宽度及引线全程。

## V35 生成与出图定位核对

楼梯不同标高灯具按 entry-riser-leaders.md 的“楼梯平台异标高接灯”先分组、后转接，再规划同标高直连。

执行[逐点定位与出图验收](placement-verification.md)，按源建筑独立确定应设数量，保存后读取实际原生几何，核对完整支承边、外露安装面、洞口、操作侧、柱体遮挡与跨图设备避让，再逐张试打及局部核对。对本规则涉及的点位逐一留证，漏项或已知图上错误不得记为已通过；中断续作核对文件哈希和记录版本。

### 2026-11-20 合并管线去冗余的执行门槛

供电与控制按实际导体、接线盒及开关端子分别记录，再合并同一支路的物理管线图。不能各自生成一棵供电树和一组控制线后，仅凭供电树无环就通过。每增一段馈线检查目标组件是否已有可利用的有效管线路径，回读整层新增段、重复路径及闭环；逐段判断常电、零线、保护线、控制回线与双控联络线的必要性。开关盒中的常电穿接不等于接到受控输出端，不得为删线混接控制功能。双控、多联、跨层的必要导体必须保留。新增/删除每段后逐灯追溯供电、逐键核对控制，再对照最终DWG实际端点及图面检查楼梯吸顶灯等位置。

入口执手侧、开敞空间操作顺序、跨层符号独立定位及引注净空按[入口开关、阁楼接灯和就近引注](entry-riser-leaders.md)核对。
