# 照明布点前的建筑依据与跨层复核

先在清理后的建筑图上逐层划区、读门和辨认通行路线，再在独立清单上做灯型和入口选择。建筑条件相同才能复用判断；同名空间可有不同顶板、入口或操作侧。

## 从建筑图取得依据

- **阳台及露台。** 对齐本层、上一层和屋面轴网，用标高、剖面、板边和洞口核对可安装板底。将同一阳台分为有顶、露天和资料待核的实际区段，保留图页、构件及坐标变换；用户已确认的顶板记录适用范围。常规有顶区段在使用区内选吸顶灯或环境适用的防潮吸顶灯；露天段取可支承室外壁灯的净墙或固定柱。入口柱壁灯等明确设计单列用途。只看见墙而未查清上方时保留顶板待核，已核实的墙面可供暂定安装。
- **通行带。** 从真实来向沿可走净空追到尽端、分岔或转折。对齐门、楼梯、墙端、家具及主要通行口，圈出贯穿开放客厅、餐厅等区域的连续通道。按净长、转折、使用区和入口确定分段与灯组，在各段分别验证覆盖。灯位与家具活动区、楼梯井分开核数。三盏或某个间距仅适用于相应建筑。
- **入口开关。** 先记录人从哪来、经过哪个开口、站在哪一侧操作以及控制哪组灯。有门时取关门时自由端旁的可操作净墙；敞开过道取进入或转入该段时可直接伸手的净墙。门扇、门套、窗、柱、柜与其他面板从有效安装段中扣除；首选受挡则记录障碍与同入口可达的备选段。双控的不同入口逐处列出。长墙只录入口就近可达的一段；跨房、绕柱或先穿过暗区才能操作的墙段排除。

## 生成与交付

在本技能的公共组装流程，先把建筑调查保存为与 `input/build.json` 同目录的 `lighting_survey.json`，楼层局部单位毫米。复用同版建筑、同版调查；源图变更时重读受影响的轴网和几何。组装将调查文件原始字节的 SHA-256 写入 `build.lightingSurveySHA256`，预检和定稿共同核对。房名、生成的灯型和开关目标坐标不能反填为建筑调查。

- 顶层字段 `architectureSHA256` 绑定建筑 DWG，默认路径取 `build.sources.ar`，其他命名用 `architectureFile`；`sheets` 按每个实际照明图号建项，层内写 `areas` 与 `otherEntries`。从建筑底图起列，含未写房名的通行区；检查同时反查生成清单漏项。仅就截图反馈回放时注明覆盖范围。
- 每个专项区域填 `name, parts, entries`。多个布置区域共同表达一条通道时，`zones` 列其布置区域名。`parts[]` 填 `source, condition, boundary, holes, minimum`；洞口可为空。有顶用 `covered`，露天用 `open`，入口装饰柱等明确要求用 `entranceWall` 并记录用途，未确认用 `unknown`。壁灯段另填 `walls:[{source, ends}]`，有顶灯位须位于板内。过道用 `passage`，`path` 为本段中心通行路线的实测入口、折点和末端。相邻分段有各自的覆盖要求，避免多盏全挤在一端也通过。
- `entries[]` 每处填 `source, route, operateIn, entryPoint, faces`。`source` 记门洞、门弧或敞开口的建筑构件依据，`entryPoint` 取实际门锁侧或进入点。`faces[]` 给出 `wall, ends, normal`（弧度，朝操作区），备选加 `priority, obstacle`。同层其他房间的入口按空间名放入 `otherEntries`，床头点仍执行床头柜规则。空间名和来向 ID 与本项目 `switchSpaces` 对应。
- **实际组装**从 `work/electrical-plot-batch/lighting_survey.py` 调用 `fixture_kinds(part)` 取适用灯型，按净空与用途定灯位。调用 `entry_candidate(entry, width)` 取得入口净墙及候选点，传入 `select_switch_site` 的房间、入口与候选墙面。先确定灯组、入口，再插原生块和连接；沿用已有房间分类脚本的项目也走这一步。
- **投图与修订**在 `sheets`、新建整套的 `package` 和最终 `verify_electrical_review.py` 检查全楼。修订若发现共用选灯或选点逻辑有误，清单逐层列出同类空间，检查各自依据、灯组与入口，改动只落在有误的位置。初次处理历史稿可从原建筑补建清单；已修截图与全套通过分别记录。
- **最终回读**在现有 `review_basis.json` 增加 `lightingReadback.symbols`，按最终原生块定义名给出样板实测的 `kind, anchor`（块定义内安装点）和开关的 `normal, width`（块局部单位法向、块定义内安装边实宽）。句柄从同次 `clone_trace.json` 的 `dev-图号-ID` 取；差量修订可提供合并后的 `lightingReadback.handles` 对应实体句柄。结合块基点、旋转、镜像和缩放还原真实安装点与操作侧。对非块参照的原生设备按实际原生几何做等效回读并补充适配，缺证据列待核。原有逐键接线、安装边避障与逐点试打继续执行。试打局部同时看见来向、开口、面板和受控灯；长通道另看覆盖全长的平面。
