# V23 配电箱定位、室外进线箭头与客厅弱电平面

## AM 与楼层配电箱

- 同一住户首层的 AM 总箱和 AL1 分箱选同一段实墙、同一安装侧，在平面上沿墙并排。先用两个箱体的实际尺寸检查整段墙能否容纳，再放两个原生箱块，分别在箱内标号。墙面较短时整组另选墙段，避免箱体重合、跨墙或分到门洞两侧。
- 箱位第一顺位是入门处可操作的实墙。入口墙面放不下、受门扇或固定家具遮挡时，第二顺位在楼梯间和餐厅比较可用墙面；这两处属于同一顺位。结合检修空间和上下层对应关系选位。标出导致改选的实际障碍。
- 有 AL2 时，用共用建筑轴线把一、二层平面对齐，优先让 AL2 落在 AL1 正上方的对应墙段。对应处是门窗、洞口或缺少支承墙时，在可安装的墙面就近调整，并核实层间馈线路径。楼层图框在模型空间中的排版坐标不能直接用于判定上下对应。
- 同一箱体出现在多个专业平面时用同一建筑定位。保存后逐户核对 AM 和 AL1 的完整轮廓、安装侧、并排次序与净空，以及 AL1 和 AL2 的轴网定位和实际偏移。系统图按真实箱号、进线和馈线对应。

## 入户动力线与箭头

先按本项目的室外围护边界、进户方向及已确认的穿墙位置，选 AM 朝向该方向的实际箱边。从该边用样板黄色 `WIRE-动力` 引至室外留白，直线可达即直出。遇箱体（含 MEB）、柱或标注遮挡时，先在同一箱边和允许的室外留白内调整出线点、箭头位置；仍受挡时才用必要的转折。核对保存图中的出线边、全段避让及室外箭头；有折点须能指出直线路径上的具体障碍。依据建筑底图识别室内围护边界；线段越出室内范围后，在室外端画指向市政电源方向的箭头，箭头旁写 **接电力局市政电源**。箭尖、标注与进线放在同一处可读的室外留白。AM 至 AL1 表达为箱间馈线。系统图一在 AM 进线端使用相同电源文字。

出图前从 AM 追到室外端，逐项核对接箱点、穿出边界的位置、箭头、文字和图层。文字单独出现不能通过。插座平面继续执行取消回路线和引出箭头的规则。

首层进线附近布置样板 MEB 总等电位联结端子箱，平面按从室外向内的顺序表达 MEB 位置、总配电箱位置及去各层的馈线。动力主回路按项目进线方案接总配电箱，再馈至各层配电箱。MEB 与总接地端子、总箱保护母排的联结按项目接地系统单独标示，采用可区分的接地线型和端子；相线不得引入 MEB。平面和系统图均须分别追踪动力进线和等电位联结，避免动力线贯穿 MEB 图块造成串联歧义。

## 弱电入户接线的引出标注

在实际表达市政管网至 ADD 入户段的弱电平面上，每处独立入户都用天正原生引出标注（TCH_MULTILEADER）。引线端点落在对应的弱电入户管线上；沿用样板的水平引线排版，线上居中写总管数及去向，线下分两行写通信和广电各自的光缆、穿管及敷设方式。三行文字如下：

```text
2SC32，接市政管网
1根（通信网络：两条单芯蝶形引入光缆）－SC32，FC
1根（广电网络专用：蓝色两芯独立式皮线光缆）－SC32，FC
```

生成时将引注与该处室外入户段配对，选图框内留白排字，避让轴号、尺寸、设备与其他接线。沿用旧样板时按以上三行更新。定稿共用一次 DWG 原生回读，逐处核对引注类型、三行文字和引线所指管段，并在 1:100 试打中确认上下排版和文字完整可读。

## 客厅电视、数据端口

- 每户在客厅电视位置设一组 TV、TD，各一个。图上缺电视机时取电视墙或电视柜所在的实墙；按样板 U 形符号的主体背边贴墙。客餐厅连通时只取客厅电视位置。
- 从服务该户客厅的 ADD 弱电箱接线位置，到客厅 TV／TD 点组只画一条连续的贴墙线路。在墙角沿墙转折，保持样板青色通讯线及有效线型；两个端口共用这一条图面路径。卧室、书房、餐厅及其他位置的电视、数据端口及其支线和点位引注全部省略。没有这组客厅点位的楼层，平面也不补画其他房间的电视或数据支路。
- 此范围适用于弱电平面的 TV、TD 与通讯线路。电视机的强电电源插座按插座平面规则布置。配电系统图二继续继承通用示意，涉及本项目的箱号、终端文字及数量与实际表达一致。
- 最终 DWG 按户及楼层回读布置区，分开统计图例和实际点位。核对客厅 TV 一个、TD 一个，从对应 ADD 至客厅点组有且仅有一条贴墙路径。沿路径检查连续、贴墙、无多余分支；再查其他房间及楼层的实际 TV、TD 和支线均为零。复用历史生成器时，同步调整布点、布线和旧的逐房验收条件。

## 入口箱组与弱电表达补充 V32

先识别室外围护边界、入户进线穿墙位置和门口可操作的真实墙段，再选择AM与AL1箱组。AM优先靠进线侧或入口外侧，AL1沿同墙靠室内一侧；根据门扇、开关、家具和检修空间调整整组位置。以较短、少回折的室外进线接AM，AM再以清晰的箱间馈线接AL1。上下层AL按建筑轴网对位，照明、插座等各平面的同名箱同步更新。完整箱体均位于正确安装侧，编号在箱内，逐箱检查避让与净距。

ADD弱电箱按箱体实际背边贴合室内实墙，优先靠墙边或墙角的可用段，结合门窗、电视柜和家具选择可安装、可操作的位置。将块的旋转、镜像及实际尺寸换算到建筑坐标，用箱体轮廓检查支承墙、安装侧、门洞和窗洞。箱位调整后同步更新箱号及线路接箱点。

电视及数据端口继续执行每户客厅一组TV、TD及一条贴墙线路。1:100沿用样板TG_WF复杂线型、青色ACI4、实体随层，多段线宽35模型单位；其他出图比例按样板纸面效果换算。当前认可样板实体线型比例为0.5，结合项目全局比例、字体依赖和实际WF节距核对。同名线型须比较定义与字形。先完成多段线顶点，再统一设置实际宽度，保存后回读ConstantWidth和有效线型、颜色、比例；按出图查看连续性、字样和粗细。

交付时逐户查AM到室外的真实接箱点、穿墙点、箭头及“接电力局市政电源”文字；逐层查AL对位、完整箱体贴墙及属性位置；逐点查ADD与TV、TD主体贴墙。客厅电视、数据点组的唯一路径从ADD实际接线边接到客厅点组，逐段核对墙面、端点、WF字样及35宽度。

## 有安防需求时的首层监控

- 东南、西北监控安装基点须落在两侧外墙的实际外凸角；有固定包柱时以柱身两外侧面的真实交点定位。先识别柱身、线脚和遮挡，再把原生样板的安装基点对准该交点。保存后从嵌套墙柱轮廓和摄像头块分别还原模型坐标，核对角点、沿墙线端和天正引注尖端，试打检查引注避让。不可退到单侧墙中作为已通过的角点。未选镜头及安装高度时，实际视场保留待核。

- 从任务书、用户确认或本项目安防资料识别安防需求。有明确需求时，在一层弱电平面加入摄像头，即使客厅在其他楼层也须出首层弱电图，同步目录、布局和页码。常规电视及数据端口仍按实际客厅位置布置。
- 先读建筑指北针或已核实的总平朝向，再在首层实际外墙轮廓上优先选东南角、西北角各一处。按可安装的外墙或柱面和室外监控视野调整；朝向缺依据时标明待核，不能把图纸右下、左上直接当作地理方位。
- 摄像头采用安防样板原生图例并引注“监控摄像头”。每台线路从服务该户的 ADD 弱电箱引出。沿实际连续墙面到安装点，在墙角随墙转折；共用墙段可合并图面表达，每台摄像头的线路仍可独立追溯至 ADD。穿外墙或跨层处标明实际衔接位置，避开门窗洞口，不斜穿房间。1:100 弱电路径按样板 TG_WF、青色随层、实际多段线宽 35 表达。
- 有安防需求时在项目弱电系统表达中补充 ADD 至摄像头的支路，逐台与首层平面的编号、数量对应；通用系统图二仍整页继承。设备或供电方式未选型时留待核。出图前逐台核对安装面和方位依据、箱端与设备端、沿墙转角及试打线型。无安防需求时按原客厅 TV／TD 范围出图。

## V35 生成与出图定位核对

执行[逐点定位与出图验收](placement-verification.md)，按源建筑独立确定应设数量，保存后读取实际原生几何，核对完整支承边、外露安装面、洞口、操作侧、柱体遮挡与跨图设备避让，再逐张试打及局部核对。对本规则涉及的点位逐一留证，漏项或已知图上错误不得记为已通过；中断续作核对文件哈希和记录版本。
