# 住宅电气试画定稿 V22

适用于从建筑、结构底图生成住宅电气 DWG，也适用于修订已有电气图。按本项目重建房间、安装面、灯组、回路、相别及箱号。以下方法来自黄府、邹府试画，数量、坐标、句柄、功率及选型均按新项目确定。

## 灯具布置与照明连接

### 清理底图后的绘制顺序

布置前的独立调查、分段灯型与跨层复查按[照明建筑依据](lighting-survey.md)执行。

1. **先读文字。** 在已清理的建筑底图上逐层提取房名、楼层、标高及功能性注记，同时保留文字在平面上的位置。读取普通文字、天正文字和可见的嵌套块属性，按块变换还原到本层坐标。清理时保全这些信息；遇到缺字、文字跨墙或指向不明，回查同版原建筑图。
2. **再看整层平面，列全功能区域。** 对照文字、围墙、开口、楼梯、家具和洁具，沿建筑轮廓逐区读图。一个房间可能有多个用途，无文字的区域也要识别。将神龛前的堂屋活动区、公卫外的独立洗漱区、平台旁另行通行的廊道分别列入本项目应照明清单。对有歧义的区域记录位置和识别依据，保留为待核项。区域清单先于灯位建立，不得由已画灯具反推或删减。
3. **按区域分析人的动线。** 先确定人从哪里来、经哪个日常入口进入、经过哪些区域、到哪里需要开灯或关灯。区分卧室入口和附属间门、长廊两端和转折、楼梯上下平台；开放区按实际通行口判断。将这些结果关联到本层既有的空间和入口记录。
4. **先定灯组，再放开关。** 依据使用区和动线确定灯型、数量、位置与独立控制组。堂屋灯对活动区，洗漱灯照台盆前使用区，长廊按净长度、转折和入口沿通行方向排灯。按[门口与床头选点规则](branch-circuits-and-switches.md#绘图前的开关选点)逐组确定实际操作面、面板和键位。供电线先接全灯具，再画逐键控制线。选墙和避障是布点操作。
5. **布置完成后统一验收一次。** 用第 2 步的同一份区域清单和第 3 步的动线，对照同版最终 DWG 回读和试打，逐区核对漏灯、灯位能否服务使用区、从入口能否直接操作、各键实际接到哪组灯。把问题按楼层、区域一次列全；改正后复核受影响项及其支路、系统页。局部修订复用对应版本的清单；建筑边界或用途有变时先重读受影响区域，再调整灯位。

向新建整套任务的 build.json 写入 `lightingZones`，以照明图号为键；每个区域记录 name、底图独立量取的 boundary（楼层局部毫米坐标）、minimum（本区域应有的最少盏数）及需要时的 kinds（原生灯具类别）。沿长廊需要分段覆盖时，将两端或转折段分别列为互不重叠的使用区域。公共入池预检按实际灯位落在哪个区域计数。修订时按同一算法用保存后回读的实际灯位核对变更区域，并同步支路灯数、负荷及系统图。

- 卧室主灯按可使用的卧室空间居中。客餐厅连通时分别定位，餐灯优先对餐桌，客厅灯对实际起居区。长走道沿通行方向排灯，按长度及覆盖范围决定数量。厨房、卫生间按实际环境选用表内对应的防潮或防水防尘灯。
- 楼梯间逐层采用样板吸顶灯，灯位取实际休息平台通行区中心，安装于上方休息平台板底；楼梯通达的最顶层装于该平台上方的屋面板底。逐层对位平台、梯段、洞口及屋面，复核板底与净高；支承资料不足时标记待核。闷顶按可检修范围分区居中设灯；检修开关落在入口附近可达的实墙。入口柱壁灯、无柱时大门两侧壁灯以及跨层接灯分别执行现行定位和标记规则。
- 按户、楼层和配电箱确定照明支路，另列每个开关键及受控灯组。同一层普通照明共用一条支路，单层带闷顶时检修灯并入一层。长走道多灯或门廊两柱壁灯可同键控制；堂屋、客厅、门廊需独立开闭时可在入口用三联。卧室主灯门口、床边的双控单列核对。
- 供电线从箱体边界接入本回路起始灯，按V32在实际供电与控制关系内综合邻近距离、房间用途和通行关系连接各区灯具，并检查重复馈线。控制线由开关接到对应灯组。普通段在 `WIRE-照明` 层直连原生接点或符号边缘；楼梯从该层交通区引入，绕井道等障碍可局部转折。逐条沿线追溯到箱、逐键点到灯，检查穿越洞口、线条相交误作接点和跨户跨箱误连。详见[照明直连](lighting-direct.md)。

### 露台、阳台及其他露天区域选灯

选灯前将本层与上一层、屋面按轴网对齐，用标高和剖面确认灯位正上方有可安装的实体顶板。按实际覆盖范围扣除挑空和洞口，分别判断同一阳台的有顶段和露天段。有顶板的部位可选样板中适用的吸顶灯。普通和防水吸顶灯均须有板底支承。

露天段采用样板室外壁灯。先在出入口或使用区附近找朝向该区域的外墙实墙面或固定柱面，扣除门窗洞口，核对安装高度处的支承和开启扇避让，再把壁灯原生安装边贴到该面。栏杆、落地玻璃与窗框不能提供这里要求的支承。顶板资料不明时标记顶板待核，可记录经核实的壁灯面作为暂定方案；确认上方构造后再定灯型。晏府二层北露台及南侧观景露台的红框为候选墙柱，壁灯数量按实际照明范围确定。

在 `lightingZones` 的室外区域提供 `outdoorMount`。其中 `slabs` 逐块记录来源图及构件 `source`、可安装区 `boundary` 和可选的洞口 `holes`；`walls` 逐段记录来源构件 `source` 和同层外侧净安装边 `ends`。几何统一换算至本层局部毫米坐标。插块前用工作区 `review_preflight.outdoor_mount_kind` 核对候选安装点，露天中心没有支承时改选实墙点，并同步改灯型、供电线端和开关控制线端。定稿沿用同一份底图依据，以最终原生灯块种类及安装点运行 `check_light_coverage`，与节点试打一并核对；改灯后按实际数量、功率同步系统页。

## 开关只从设备图例表取块

1. 从本项目继承的电气设计说明设备图例表，按联数、单控或双控和实际控制组合查找原始行。先与批准样板该行同尺度对照，再把行名、说明文字句柄和原生块参照句柄记入本项目清单。现用样板“三联开关”为第 11 项，实心圆、斜杆、三道向同侧的短划。换样板后按行名和图形重新定位。样板入口见[目录与说明原生图](../assets/front-directory-notes.dwg)。
2. 从该行直接原生复制到平面和随图图例，复用同一块定义、原属性、填充、短划和有效色。按出图比例保持同等纸面尺寸；平面放置时按安装墙面调整朝向及接线锚点。单联、双联、三联、双控及组合开关均按对应行执行。表中缺少满足控制关系的符号时，列明所缺类型并核实可用样板，不能以外观相近的块代替。
3. 出图前把控制设计清单逐项对到每个开关和所在图的图例，回读最终 DWG，检查设备表原件、平面实例、随图图例三处。核对原生块定义、纸面比例、填充与短划、朝向、实际安装面、每键受控灯组及线端。两处复制品彼此一致仍需对照原件；同名属性或块名相似不足以通过。逐张看彩色出图，任一项不符先修正、重读再交付。运行[开关图例检查](../scripts/validate_switch_legends.py)，检查输入见下文。

## 配电系统图与逐相电流

### 末端断路器 V24

配电系统图一列入本项目各箱的全部实际末端回路。按用途填写断路器额定电流和极数，照明默认 16A/2P，其余末端支路默认 20A/2P。单层住宅闷顶检修灯并入本层照明时共用该照明断路器。进户总开关和箱间馈线保护按其所带负荷单独选型。照明及插座支路按下列 V27 标注初选，再按工程条件校核。

保存后按箱号、回路号和用途逐行回读原生支路标注，同时核对支路计算电流、断路器额定电流及导线允许载流量。审核稿上发现不匹配时，在相应回路标记初选并列出差额或待核事项，落实设备参数、分路或保护配合后再定型。

### 系统图末端出线 V27

| 实际支路用途 | 断路器默认标注 | 导线、穿管及敷设默认标注 |
| --- | --- | --- |
| 住宅普通照明（WL） | `RCBO-30mA-16A/2P` | `BV-450/750V-3×2.5-PC20,CC,WC` |
| 普通及专用插座（WX），含厨卫、冰箱、热水器和分体空调 | `RCBO-30mA-20A/2P` | `BV-450/750V-3×4.0-PC20（重型导管）,WC,FC` |

按截图把保护器规格标在保护器上方，回路号和完整配线标注排在各自出线的上方，项目用途及负荷排在下方。按项目实际支路数增减行。另有明确设计条件时采用核实后的规格；存在已知负荷冲突的审核稿保留支路标记及复核说明。保存后逐箱逐条回读保护器和配线文字，与本项目回路表比对，并在试打页检查长标注有无截断或搭接。

### 箱表和相负荷

- 按户、总箱及楼层分箱建立供电层级。每个平面点位唯一归入实际末端回路，系统图一按箱列出回路号、相别、用途、负荷、导线和保护。上级到下级的馈线两端用同一编号。每个住户或楼层箱最多 10 条末端回路。
- 灯具按各型数量乘输入功率汇总。其他设备逐项区分铭牌输入功率、项目预留负荷和未定负荷。记录供电相制、电压、需要系数和功率因数依据。仅有预留条件时，在审核稿注明试算假设；预留电梯等未定项在箱表说明计入范围和待核量。
- 以 kW 计功率、V 计电压。单相支路用计算有功功率除以相应端电压与功率因数，换算为 A，即 `I = 1000 × P计算 / (U × PF)`。平衡三相负荷用 `I = 1000 × P计算 / (√3 × U线 × PF)`。各级需要系数按适用范围采用，避免重复折减。[功率与电流关系](https://www.electrical-installation.org/enwiki/Definition_of_reactive_power)
- 三相箱带单相支路时，在支路标明 L1、L2 或 L3，按实际相别汇总各相负荷并计算电流；功率因数不同时按相综合有功、无功或适用的视在功率数据。按最大相电流填写箱表。上级 AM 按下级各相对应汇总，计入直属负荷；不能把各箱最大值相加，也不能用平衡平均值掩盖最大相。单相进户按实际单相汇总。
- 从最终 DWG 的支路、各箱参数表和进出线标注独立复算，核对平面点数和负荷。计算电流与保护器、馈线载流量或入户容量不匹配时，把差异与待核参数写在对应图纸上；未定设备负荷单列，住宅小计与全项目总电流分别标明。

## 箱位、入户动力线与弱电

这三项按 [V23 箱位、室外进线箭头与客厅弱电](panels-service-and-weak-plan.md) 执行。

## 开关图例检查输入

在项目工作目录按设计台账生成清单，交给 `validate_switch_legends.py 原生回读.json 图幅清单.json 开关清单.json`。原生回读与图幅清单沿用版式验收格式。开关清单包含设备表所在图框的 `legendFrame`、按设备表原文命名的 `rows`（每行含 `symbol` 和 `caption` 两个原生句柄）及 `instances`（各照明页上每个开关和随图图例的句柄映射到设计所需行名）。从设计控制关系确定预期行名，不能从待验块名称倒推。默认检查层为 `EQUIP-开关`，项目使用其他开关层时在 `switchLayers` 一并列出。脚本检查清单覆盖、设备表原件和实例的块定义。纸面尺寸、有效色、方向、实际接线和每键灯组结合原生实体和出图逐项校核。
