# 屋面外围接闪带与截图原文说明 V34

用户补充（2026-11-20）：无结构图时不生成基础接地图，待用户提供结构图后再生成；本次及以后项目均适用。目录、页数、布局与验收页清单同步排除该页，不以建筑首层替代结构依据。屋顶防雷继续按现有建筑资料绘制，依赖结构的引下线柱筋及贯通性列为待核。

用户于2026-11-20确认邹府V10表达后要求固化。屋面示例：[一](../assets/roof-lightning-perimeter-1.png)、[二](../assets/roof-lightning-perimeter-2.png)；说明截图：[原图](../assets/lightning-grounding-notes-v34.png)。审核实例为邹府V10；实例坐标、句柄、13处标高和4处引下线不是新项目的固定参数。

## 屋面绘制

- 先读建筑屋顶平面、标高及必要的剖面，区分主屋面、局部小屋面、高低檐口、门廊和突出屋面。保留原生标高及对应屋脊、檐口、屋角，不在底图清理时删掉高差判断依据；底图按ACI8淡显。
- 此类屋面采用用户示例的外围表达：接闪带沿实际外檐或女儿墙的外边界连续随形闭合；凸出、凹进及门廊处按实际轮廓转折。检查闭合属性、首尾接点、重复段和自交，不能跨过轮廓缺口直线封口。
- 内部正脊、斜脊、屋谷、坡面分界保留为建筑底图，不逐条自动描成明敷接闪带。取消为二维连通补出的内部三角形、交叉线和斜拉线。经项目防雷保护核定确需增设的接闪器另按实际位置表达，不将外围示例概括为所有坡屋顶均无需屋脊保护。
- 引下线按真实结构柱或专设引下线定位，与基础接地的位置、编号对应。外围接闪带至实际引下线可保留必要短接线，按真实屋面或墙面敷设；不为连接图形随意移动柱内引下线。各高低屋面的连接按真实高差和安装路径表达，投影相交不能直接认定接通。
- 明敷沿用青色、WIRE-避雷、TG_×及样板平面线宽35；接地仍用TG_E。暗敷网格采用样板Continuous表达，图例材料随本版正文统一为φ10热镀锌圆钢暗敷，不再沿用“木屋面沿屋脊明敷”的旧网格说明。线型节距、全局/实体比例及图例排版继续执行drawing-standard.md。

## 防雷接地说明原文与原生实体

- [正文基准](../assets/lightning-grounding-notes-v34.txt)保存用户截图的标题及完整6条原文。屋顶防雷与基础接地的对应页面各放完整说明，保留文字、数值、材料和图集号，不缩写、重述或恢复历史自拟说明。按实际页面清单检查，不能只在其中一页放置。
- 原生资源为assets/lightning-notes-source.dwg内的TCH_MTEXT。优先原生克隆说明及依赖，整体定位和等比调整到图框留白；保留段落和字体，检查实际A3可读性。不用TEXT、普通MTEXT、逐行拆字或图片替代。正文逐字一致允许为排版换行。
- 按实际说明页和原生回读句柄运行scripts/validate_lightning_notes.py；比较保存后独立回读的TCH_MTEXT全文与基准，同时试打检查缺字、断行、截断以及与标高、尺寸、灯具、接线、图例和图框的重叠。
- 引下线短注与正文统一为外侧2根≥φ16或4根≥φ12主筋焊接连通，不再恢复旧示例的4根φ10。引线使用TCH_MULTILEADER，必要的长说明用原生多行文字。更新引注后检查同处是否残留独立的旧TCH_MTEXT，清除重复旧注；仅改变UpText属性不代表旧文字已移除。
- LEB按本次原文在洗脸台下方距地0.5m，相关平面及两页图例同步；MEB仍按既有0.3m默认，检测端子/箱仍为0.5m，除非本项目另有明确要求。测试点数量、位置及引下线编号按实际图纸核对，不复制邹府数量。

## 表达确认与项目技术条件

这次确认的是外围画法、原文及原生表达。外围闭合不等于高屋脊处于保护范围内；高低屋面、突出构件及暗敷网格的保护作用需按本项目的高度、构造和防雷类别另核。原文的三类防雷、桩基、材料及接地条件也须与项目资料对照；不可把复制成功记为工程校核通过。

用户要求严格引用时保留正文基准，发现不适用条款或图文矛盾应列明待核，不能默默改写原文或将矛盾项判为通过。邹府V10的“桩基原文与条基表述”和“14.335主脊高于11.100檐口”的待核项仍未因本次固化而核定；这些具体数值不用于其他项目。

## 交付核对

按实际项目建立屋面轮廓、标高与引下线对应清单，分别核对源图、底图块及最终保存DWG。逐页核对外围闭合、必要连接、取消项清零、原生标高保全、TCH_MTEXT完整原文、短注及图例一致、A3试打可读性。记录技术待核项与本次检查范围。V31分步实耗计时继续执行。
