1CFD2A 接地线
1CFD2B 水平接地体利用地梁底边四根主筋通长焊接并与基础钢筋、
1CFD2C 米
1CFD2D 按平面图实计
1CFD2E 底板焊接形成的基础接地网，无地梁处采用-40*4不锈钢扁钢。
1CFD2F 防雷引下线
1CFD30 需用结构柱内四根≥12的钢筋与接地网连通。
1CFD31 个
1CFD32 按平面图实计
1CFD33 接地测试端子
1CFD34 底边距地0.5m暗装
1CFD35 个
1CFD36 按平面图实计
1CFD37 辅助等电位箱
1CFD38 底边距地0.3m暗装
1CFD39 个
1CFD3A 按平面图实计
1CFD3B 总等电位箱
1CFD3C 底边距地0.3m暗装
1CFD3D 个
1CFD3E 按平面图实计
1CFD3F 图例
1CFD40 名称
1CFD41 规格
1CFD42 单位
1CFD43 数量
1CFD4E 接闪引下线
1CFD4F 利用建筑物四周外墙结构柱内钢筋通长焊接
1CFD50 个
1CFD51 按平面图实计
1CFD52 施工详见 15D501：P24~P30
1CFD53  接地电阻检测箱
1CFD54 个
1CFD55 按平面图实计
1CFD56 作法详<<国标>>15D504.
1CFD57 明敷设接闪带
1CFD58 %%C12 热镀锌圆钢
1CFD59 米
1CFD5A 按平面图实计
1CFD5B 施工详见 15D501：P15~P43
1CFD5C 暗敷设接闪网格
1CFD5D 利用屋面结构梁内钢筋通长焊接
1CFD5E 个
1CFD5F 按平面图实计
1CFD60 图例
1CFD61 名称
1CFD62 规格
1CFD63 单位
1CFD64 数量
1CFD65 备注

218B61 防雷说明原文：
((-1 . <图元名: 21542133310>) (0 . "TCH_MTEXT") (330 . <图元名: 20d1ee1b020>) (5 . "218B61") (100 . "AcDbEntity") (67 . 0) (410 . "Model") (8 . "TEL_TEXT") (100 . "TDbEntity") (46 . 0.0) (47 . 80.0) (68 . 1) (100 . "TDbText") (10 1.39844e+07 -826602.0 0.0) (40 . 3.9) (1 . "防雷接地说明：\r\n1、本建筑物按三类防雷设计。\r\n2、接闪带采用φ12热镀锌圆钢，明敷于女儿墙、檐口顶，屋面接闪网格采用φ10热镀锌圆钢暗敷，并形成不大于20mx20m或24mx16m的网格；引下线利用建筑物结构柱外侧两根主筋（>=φ16）或四根主筋（>=φ12），上端与避雷网焊接，下端连接基础钢筋。在距室外地坪0.5m处预埋接地连接板(-60X6,L=100)作为接地电阻测试点；水平接地连接线采用地梁内4根>φ12的主钢筋，垂直接地体利用桩基基础钢筋。\r\n3、接闪带及接闪网格与做引下线的主钢筋必须焊通，引下线引下至基础，并与基础主钢筋焊接，使之成为良好电气通路，做法参见图集15D503。上述各种连接（包括钢筋搭接）均为牢固焊接，焊接处应涂防腐漆。\r\n4、屋面上所有的金属构件（包括金属网架雨蓬）必须用φ10钢筋焊接到防雷系统上。其它系统的接地与防雷接地共用同一接地体，接地电阻要求小于1欧姆。当接地电阻不到要求时，利用外甩钢筋连接人工接地体。人工接地体可采用40x4不锈钢导体。\r\n5、进出建筑物的各种金属管道均应在进出处与接地体焊接。\r\n6、本工程设置总等电位联结及辅助等电位联结，具体做法详见国标图籍15D502，带淋浴卫生间内LEB均设置在洗脸台下方（距地0.5m，各层平面图上未特别画出）。") (50 . 0.0) (7 . "_TEL_DIM") (70 . 0) (72 . 10) (100 . "TDbMText") (41 . 178.4) (42 . 1.56))