# 插座平面通用图例说明 V10

房间内的点位数量与定位依据执行[住宅插座布置 V19](socket-placement.md)。

用户截图中的两栏「图例／说明」为统一样板。每套项目、每个楼层的插座平面都在该图框内放置这套完整图例。照明、弱电和防雷接地继续使用各自已确认的图例。

从 [原参照 DWG](../assets/socket-legend-source.dwg) 整组复制，精确句柄和说明见 [图例清单](socket-legend-manifest.json)。原生复制 72 个图元及依赖，保存为名为 V10_插座通用图例说明 的块。表格列宽、行高、字形、颜色、原有标志和 16 条说明均按原件保留，包括旧提取曾漏掉的「地插位置现场定」以及电视机、窗帘和暖气片插座。通用条目从样板继承，具体项目的设置数量和点位以平面为准。

V11 起，1:100 插座平面按原样板的实际大小整组置入。原样板正文在模型空间高 200 mm，折合出图字高 2.0 mm，表格约为 41 × 86 mm。右侧净空不足时，先移动图例到图框内其他净空区，再调整图内布置或图幅。校核轴网、尺寸、底图、图框线与标题栏的净距。通用图例在每一张插座平面上出图，说明页上的附表不能代替它。

涉及安装高度的项目说明和系统图与通用图例统一。普通插座 0.40m、抽烟机 2.20m、防溅及洗衣机 1.35m、分体空调 2.50m、热水器 1.85m、厨房插座 1.25m、配电箱暗装 1.65m，具体表达及靠墙距离以图例原文为准。

交付前用默认的 [版式验收脚本](../scripts/validate_presentation.py) 检查每张插座图内的原生块、完整图元数、16 条说明及实际出图字号。彩色出图核对图例和表格可读且无压轴线、尺寸或标题栏。

平面点位按用途逐项取自同一张样板图例。床头插座取距地 0.75 m 行的原生插座及紫红色小写 s（源图元 209B、209C），热水器取距地 1.85 m 行的插座及原生 R（2089、208A）。主体与原标记使用同一平移、旋转和比例，保留各自颜色及相对位置。保存后回读每个点位的实体和标记，与对应图例行对照；样板图例表的完整性与平面点位的正确性分别验收。
