# 住宅插座布置 V19 / V30 / V32

读取建筑平面中的房间、门窗、墙面、家具和设备，按下表逐处布点。一个插座计一个独立电源点位，两个点位分别绘制。电视机电源插座与 TV、TD 弱电端口分别统计。

| 房间或设备 | 数量与定位 |
|---|---|
| 卧室 | 逐个识别床头柜，每个床头柜台面上方墙面只设 1 个床头插座，与床边开关错开。单侧有柜设 1 个，两侧各有一柜共设 2 个。沿床头至床尾方向，在床正对面的墙上设 1 个电视机电源插座。 |
| 卫生间 | 在洗手盆旁的可用墙面设 1 个防泼溅插座和 1 个热水器插座，分别采用样板防溅型及热水器符号，各归相应用途回路。核对浴缸或淋浴的实际位置与电气安全分区；盆旁没有适用安装面时标记冲突并复核。 |
| 客厅 | 沙发靠墙时，左、右扶手外侧的可用墙面各设 1 个普通插座，共 2 个。沙发离墙时，在附近可操作的真实墙面选择点位，并结合本节V32核对支承面。电视机柜所在墙面另设 2 个电源插座，分别成点。 |
| 厨房 | 对照灶台、烟机、热水器、操作台面和冰箱位置布置。油烟机插座 1 个、热水器插座 1 个、操作台面上方防泼溅插座 2 个、冰箱处专用电源插座 1 个，共 5 个。两个防泼溅点对应可用操作台面，避开水槽和灶具。图上缺设备或橱柜定位时标明预留依据。 |
| 分体空调 | 每台拟设室内机对应 1 个室内专用插座。优先依图示室内机位置布置；仅有 AC 外机位时，结合对应房间、外墙与可行管线方向反推室内机墙位。内外机均未画出时，按房间用途和格局选择可安装、可配管和排冷凝水的位置，避让门窗和高柜，标明推定点位。明确取消空调的房间依项目条件处理。 |

## 床头柜和洗手台的插座定位 V30

- 床头柜沿墙的两端取自本柜台面轮廓。将两端中点投影到床头一侧的室内完成墙面，作为床头插座半圆平边的中点。识别组合家具时应用所有嵌套块的旋转、缩放和镜像。台灯圆心、家具块插入点和床垫边线均不能替代台面中心。每柜仍设一个；同柜设双控开关时，优先保证插座居中，将开关错开到台面宽度内可操作的位置，同步更新控制线端点。
- 洗手台先辨认盆体、台边、龙头与镜面。常用防泼溅插座放在伸手可及的台边实墙上，热水器专用插座按设备和接线侧独立定位。在盆旁布置两点时分别核对面板范围。优先取镜侧有净宽的墙段，或者转到贴台边的相邻侧墙，符号平边随墙转向。同时避开龙头、镜面、马桶及水箱、门扇和淋浴区域。镜宽缺失时先按居中镜面为盆体投影让位，并注明镜柜深化后复核；满墙镜柜或侧墙不足时记录该处待定位。
- 保存后从交付 DWG 回读插座符号实体的实际贴墙边。逐柜比对沿墙中点偏差，并将照明与插座平面按同一底图对位检查床边开关。逐盆对照墙段、龙头、镜面及相邻点位，A3 试打确认符号朝向、标记和台边关系可辨。复用时重新读取家具与洁具的实际尺寸。

床头、电视机、防溅型、热水器、油烟机和分体空调分别沿用[样板对应行](socket-legend.md)的原生符号及安装高度。厨房操作台这两个点取防溅型图例。冰箱点归冰箱专用回路，厨房与卫生间热水器点归热水器组，其他点按[实际用途分组](branch-circuits-and-switches.md)。

出图前从建筑底图列出各房间及其床、台盆、沙发和电视柜等定位依据，逐项对照应设数量。保存后逐间回读 DWG，核对符号种类、独立实体数、左右分布、设备所在墙面和回路归属。卧室将实际床头柜与床头插座实体逐柜配对，每柜恰有 1 个，每个床头插座只对应一柜；另核对床对面的电视电源插座 1 个；靠墙沙发检查两侧各 1 个；同墙相邻点检查符号主体和标记有净距。家具缺失或墙面受门窗占用时记录具体房间、推定位置或待复核原因。

## 实墙支承与洁具避让 V32

逐个识别建筑墙体、柱面、门窗洞口及开启弧，再识别家具和房间用途。家具边线、沙发背线、柜体轮廓、房间矩形边界和开放分隔线均单独分类。每个墙装插座须对应一段实际可安装的墙面，并在该面的正确房间侧布置。沙发离墙时，在附近有支承、可操作的真实墙面重新定位，核对房间用途及其他电源点的净距。墙面不足时记录具体位置与待核条件，由实际安装方案确定点位。

贴墙验收使用样板插座主体实际平边及其沿墙宽度，结合嵌套块的旋转、缩放、镜像换算，核对整个安装边的支承范围和门窗洞口。逐间记录设备依据、墙段、安装侧、数量、用途回路及避让对象，再从保存后的DWG回读所有实际插座。检查范围覆盖整套平面和各层同类房间。

卫生间先定位台盆台面、龙头、居中镜面、马桶及水箱、淋浴、浴缸、门扇与等电位箱。防泼溅和热水器插座选盆旁镜侧有净宽的实墙，必要时转至相邻侧墙，按墙面旋转原生符号。避开台盆中心和马桶、水箱上方的占位，并核对与门扇及淋浴的关系。各层洁具及墙段分别测量后定位。

LEB按项目安装高度独立定位，可选台盆下方对应的可用墙面；核对箱体、箱号与插座、标记及马桶之间的避让。保存后结合安装面和实际高度检查，并以A3试打确认符号和标记清晰。净距随原生符号尺寸、洁具和墙段确定，按本项目记录具体结果。

## V35 生成与出图定位核对

执行[逐点定位与出图验收](placement-verification.md)，按源建筑独立确定应设数量，保存后读取实际原生几何，核对完整支承边、外露安装面、洞口、操作侧、柱体遮挡与跨图设备避让，再逐张试打及局部核对。对本规则涉及的点位逐一留证，漏项或已知图上错误不得记为已通过；中断续作核对文件哈希和记录版本。

用户补充（2026-11-20）：床头柜中心投影邻近凸柱角等已有障碍时，允许在同一柜台沿墙宽度内小幅移动插座以保证完整贴墙；不得移动柜体、柱体或其他底图来迁就点位。记录原中心、实际偏移量、障碍对象及最终完整安装边，按V35逐点核对。无障碍仍按柜面中心，不套用固定偏移量。
